# 1. Projektauftrag

## 1.1 Projekttitel

**Erneuerung eines 380-kV-Leistungsschalterfeldes im fiktiven Umspannwerk „UW Mitte“**

## 1.2 Ausgangssituation

Der bestehende Leistungsschalter hat das Ende seiner vorgesehenen Nutzungsdauer erreicht. Ersatzteile sind nur eingeschränkt verfügbar, und der Wartungsaufwand steigt. Ziel ist die Erneuerung des Schalters einschließlich mechanischem Antrieb, Anschlusskomponenten, Hilfsspannungsversorgung, Sekundärschnittstellen und technischer Dokumentation.

## 1.3 Projektziele

1. Austausch des Leistungsschalters innerhalb des genehmigten Abschaltfensters.
2. Einhaltung des Projektbudgets von 1.450.000 EUR mit einer zulässigen Prognoseabweichung von maximal fünf Prozent.
3. Erfüllung der definierten technischen, qualitativen und sicherheitsbezogenen Anforderungen.
4. Vollständige Übergabe der Prüf-, Revisions- und Bestandsdokumentation.
5. Sichere Wiederinbetriebnahme bis spätestens 30.09.2026.

## 1.4 Nicht-Ziele

- Umbau der gesamten Schaltanlage.
- Austausch der vollständigen Schutz- und Leittechnik.
- Veränderung des Netzschutzkonzepts.
- Erweiterung der Grundstücks- oder Gebäudestruktur.
- Reale Ausführungsplanung für eine bestehende Anlage.

## 1.5 Erfolgskennzahlen

| Kennzahl | Ziel |
|---|---|
| Terminabweichung zum Inbetriebnahmetermin | ≤ 10 Arbeitstage |
| Kostenabweichung zur genehmigten Prognose | ≤ 5 % |
| Offene A-Mängel bei Inbetriebnahme | 0 |
| Vollständigkeit der Abschlussdokumentation | 100 % |
| Arbeitsunfälle mit Ausfallzeit | 0 |
| Nicht genehmigte Scope-Änderungen | 0 |

## 1.6 Projektorganisation

| Rolle | Verantwortung |
|---|---|
| Auftraggeber | Budgetfreigabe, strategische Entscheidungen |
| Projektleitung | Gesamtsteuerung, Termine, Kosten, Risiken, Reporting |
| Fachprojektleitung Primärtechnik | Technische Spezifikation, Prüfung, Abnahme |
| Schutz- und Leittechnik | Schnittstellen, Signallisten, Funktionsprüfung |
| Einkauf | Ausschreibung, kaufmännische Bewertung, Bestellung |
| Arbeitssicherheit | Sicherheitskonzept, Baustellenkontrollen |
| Umweltschutz | Prüfung umweltrelevanter Anforderungen |
| Betrieb | Abschaltplanung, Schaltberechtigung, Betriebsfreigabe |
| Auftragnehmer | Lieferung, Montage, Prüfung und Dokumentation |

## 1.7 Entscheidungsbefugnisse

- Änderungen bis 10.000 EUR innerhalb der Reserve: Projektleitung.
- Änderungen über 10.000 EUR oder mit Einfluss auf den Endtermin: Auftraggeber.
- Technische Abweichungen: Fachprojektleitung und Betrieb.
- Sicherheitskritische Entscheidungen: Arbeitssicherheit beziehungsweise Anlagenverantwortliche.

## 1.8 Operationalisierte Ziele mit Priorität (Muss / Soll / Kann)

| Nr. | Ziel | Messkriterium | Zielwert | Priorität | Nachweis |
|---|---|---|---|---|---|
| Z1 | Wiederinbetriebnahme im Abschaltfenster | Abweichung zum Inbetriebnahmetermin M7 (10.09.2026) | ≤ 10 Arbeitstage, spätestens 30.09.2026 | Muss | Abnahmeprotokoll, Terminplan |
| Z2 | Einhaltung des Budgets | Abweichung der Prognose vom Budget von 1.450.000 EUR | ≤ 5 % (höchstens 1.522.500 EUR) | Muss | Monatlicher Statusbericht |
| Z3 | Technische Anforderungen erfüllt | Muss-Anforderungen A-001 bis A-008 mit Nachweis | 8 von 8 erfüllt | Muss | FAT, Abnahme |
| Z4 | Sicherheit | Arbeitsunfälle mit Ausfallzeit; offene A-Mängel bei Inbetriebnahme | 0 und 0 | Muss | Sicherheitsberichte, Mängelliste |
| Z5 | Vollständige Dokumentation | Vollständigkeit der Prüf-, Revisions- und Bestandsdokumentation | 100 % zum Projektabschluss (M8) | Muss | Dokumentenprüfung |
| Z6 | Scope-Disziplin | Nicht genehmigte Scope-Änderungen | 0 | Muss | Change Log |
| Z7 | Wartungsfreundlichkeit und Ersatzteile | Ersatzteilliste mit vertraglich zugesicherter Verfügbarkeit | vorhanden, mindestens 10 Jahre (Annahme) | Soll | Vertrag |
| Z8 | Schulung des Betriebspersonals | Anteil geschulter Personen mit Schaltberechtigung vor Inbetriebnahme | 100 % | Soll | Schulungsnachweis |
| Z9 | Zustandsüberwachung des Antriebs | Digitale Zustandsmeldung in der Leittechnik | integriert (siehe CR-001) | Soll | Funktionstest |
| Z10 | Digitale Herstellerdokumentation | Anteil digital bereitgestellter Dokumente | 100 % zu M8 | Kann | Dokumentenprüfung |
| Z11 | Reduzierter Montageaufwand | Aufwand AP 6.3 | ≤ 27,3 PT (PERT-Erwartungswert, siehe 24.2) | Kann | Montageprotokoll |

**Zielkonflikt und Lösungsvorschlag:** Termin und Sicherheit stehen gegen die Kosten. Das Projekt löst den Konflikt über eine feste Priorisierung: 1. Qualität und Sicherheit, 2. Termin, 3. Kosten (siehe 16.1). Die Reserve von 120.000 EUR sichert Termin und Sicherheit ab. Beispiel ist CR-002 (18.500 EUR Mehrkosten, genehmigt, um einen Verzug im Abschaltfenster zu vermeiden).

## 1.9 Projektsteckbrief

| Merkmal | Angabe |
|---|---|
| Projekttitel | Erneuerung eines 380-kV-Leistungsschalterfeldes im fiktiven Umspannwerk „UW Mitte“ |
| Projektart | Investitionsprojekt (technische Anlagenerneuerung) |
| Auftraggeber | Fiktiver Übertragungsnetzbetreiber (Fachbereich Anlagenmanagement, interner Kunde) |
| Projektleitung | Projektleiter, Auftraggeberseite (ca. 0,35 FTE) |
| Auftragnehmer | Externer Generalunternehmer mit mehreren Fachgewerken |
| Laufzeit | 01.10.2025 bis 30.09.2026 |
| Abschaltfenster | 01.–10.09.2026 (10 Kalendertage) |
| Budget | 1.450.000 EUR inklusive Reserve von 120.000 EUR; Endkosten 1.362.000 EUR (Stand Projektabschluss, siehe 5.5) |
| Umfang | Leistungsschalter, Antrieb, Anschlusskomponenten, Hilfsspannung, Sekundärschnittstellen, Dokumentation |
| Meilensteine | M1 15.10.2025, M2 28.11.2025, M3 27.02.2026, M4 30.04.2026, M5 30.06.2026, M6 31.08.2026, M7 10.09.2026, M8 30.09.2026 |
| Vorgehen | Klassisch, plangetrieben, mit Quality Gates (FAT, SAT, Abnahme) |
| Organisationsform | Ausgewogene Matrix (siehe 20.3) |
| Wichtigste Risiken | R-01 Lieferverzug, R-02 Schnittstellen, R-03 Verschiebung des Abschaltfensters, R-06 Sicherheitsverstoß |

## 1.10 Angaben zum Report (Kapitel 1 des PM-Reports)

| Frage | Antwort |
|---|---|
| Real oder fiktiv? | Fiktiv (Simulationsprojekt, alle Namen und Zahlen sind erfundene Planungsannahmen) |
| Status | Abgeschlossen (Projektzeitraum 10/2025 bis 09/2026). Die Unterlagen enthalten Berichtsstände: Statusbericht Juni 2026 (12) und AP-Status vom 04.09.2026 (25) |
| Vertraulichkeitserklärung / Anonymisierung | Nicht erforderlich, weil das Projekt fiktiv ist und keine realen Eigennamen enthält |
| Eigene Rolle | Projektleiter auf Auftraggeberseite (siehe 21.1) |
