# 2. Anforderungen und vereinfachtes Lastenheft

## 2.1 Muss-Anforderungen

| ID | Anforderung | Nachweis |
|---|---|---|
| A-001 | Der neue Leistungsschalter muss für die vorgesehene 380-kV-Anwendung geeignet sein. | Herstellerunterlagen und Typnachweise |
| A-002 | Mechanische und elektrische Schnittstellen müssen zur bestehenden Anlage passen oder durch freigegebene Adapterlösungen hergestellt werden. | Schnittstellenprüfung |
| A-003 | Alle notwendigen Hilfs- und Meldesignale müssen in die bestehende Schutz- und Leittechnik integriert werden. | Signal- und Funktionstest |
| A-004 | Demontage, Montage, Prüfungen und Inbetriebnahme müssen innerhalb des freigegebenen Abschaltfensters (10 Kalendertage, 01.–10.09.2026) erfolgen; die Lieferung auf die Baustelle erfolgt vor Fensterbeginn (bis 31.08.2026). | Terminplan und Abnahmeprotokoll |
| A-005 | Der Auftragnehmer muss vollständige Revisionsunterlagen liefern. | Dokumentenprüfung |
| A-006 | Arbeiten dürfen nur nach freigegebenem Sicherheits- und Montagekonzept beginnen. | Freigabeprotokoll |
| A-007 | Änderungen an technischen Schnittstellen sind vor Ausführung schriftlich freizugeben. | Change Log |
| A-008 | Bei Inbetriebnahme dürfen keine sicherheits- oder funktionskritischen Mängel offen sein. | Mängelliste und Abnahme |

## 2.2 Soll-Anforderungen

- Hohe Wartungsfreundlichkeit.
- Gute Ersatzteilverfügbarkeit.
- Zustandsüberwachung des Antriebs.
- Digitale Bereitstellung der Herstellerdokumentation.
- Reduzierter Montageaufwand.
- Schulung des Betriebspersonals.

## 2.3 Liefer- und Leistungsumfang

1. Engineering und Detailplanung.
2. Herstellung und Lieferung des Leistungsschalters.
3. Antriebsschrank und erforderliche Nebenkomponenten.
4. Transport, Entladung und Baustellenlogistik.
5. Demontage des Altgeräts.
6. Montage und Anschluss des Neugeräts.
7. Mechanische, elektrische und funktionale Prüfungen.
8. Unterstützung bei der Inbetriebnahme.
9. Schulung und Dokumentation.
10. Mängelbeseitigung und Abschlussunterlagen.

## 2.4 Abgrenzung Auftraggeber und Auftragnehmer

| Leistung | Auftraggeber | Auftragnehmer |
|---|---:|---:|
| Bereitstellung Bestandsunterlagen | X | |
| Detailengineering | Prüfung/Freigabe | X |
| Abschaltplanung | X | Mitwirkung |
| Lieferung Hauptgerät | | X |
| Montagepersonal | | X |
| Baustellenzugang | X | |
| Prüfungen | Teilnahme/Freigabe | Durchführung |
| Revisionsunterlagen | Prüfung | Erstellung |

## 2.5 Annahmen und offene Punkte

- Bestehende Fundamente sind grundsätzlich weiterverwendbar.
- Leitungs- und Sammelschienenanschlüsse erfordern nur begrenzte Anpassungen.
- Das Abschaltfenster wird mindestens sechs Monate vorher verbindlich bestätigt.
- Netzberechnungen und reale Schutzparametrierungen sind nicht Teil dieser Simulation.
