# 25. Statusbericht zum Arbeitspaket AP 6.3 „Neugerät montieren“

- **Stichtag:** Freitag, 04.09.2026, Ende Tag 4 des Abschaltfensters (Ausführung läuft)
- **Arbeitspaket:** AP 6.3 Neugerät montieren (Plan: Tag 3–6, 03.–06.09.2026)
- **Verantwortlich:** Montageleitung (Auftragnehmer), Freigabe durch Fachprojektleitung Primärtechnik
- **Berichtet an:** Projektleitung
- **Gesamtstatus:** GELB (Beobachtung Kapazität an Tag 5–6)

## 25.1 Ampelstatus

| Bereich | Status | Kommentar |
|---|---|---|
| Termin | Grün | Fortschritt 57 % gegenüber 55 % geplant, Abschluss am 06.09.2026 planmäßig |
| Aufwand | Grün | Prognose 28,5 PT, 4,3 % über Plan (Schwelle Gelb: über 5 %) |
| Kosten | Grün | Prognose 39.600 EUR, 2,4 % über Plan |
| Qualität | Grün | Keine offenen A-Mängel, Toleranzprüfung läuft |
| Arbeitssicherheit | Grün | Keine Vorfälle, Stand-up täglich |
| Risiken | Gelb | R-09 Kapazitätsengpass Tag 5–6 (siehe 25.4) |

## 25.2 Kennzahlen zum Stichtag

| Kennzahl | Wert |
|---|---:|
| Geplanter Gesamtaufwand (PERT, siehe 24.2) | 27,3 PT |
| Geplanter Aufwand bis Stichtag (Tag 3 und 4) | 15,0 PT |
| Ist-Aufwand bis Stichtag | 16,0 PT |
| **Fertigstellungsgrad (Arbeitswert)** | **57 %** (15,5 PT von 27,3 PT) |
| **Restaufwand (Neuschätzung)** | **12,5 PT** |
| Prognose Gesamtaufwand (Ist + Rest) | 28,5 PT (+1,2 PT, 4,3 %) |
| Termin-Index (Arbeitswert / Planwert) | 1,03 |
| Aufwands-Index (Arbeitswert / Ist-Aufwand) | 0,97 |
| Ist-Kosten bis Stichtag | 23.200 EUR (Plan: 22.400 EUR) |
| Kostenprognose Gesamt | 39.600 EUR (Plan: 38.667 EUR, +933 EUR) |

Der Fertigstellungsgrad ist der mit dem Planaufwand gewichtete Fortschritt der Teilpakete. Er wird nicht aus dem verbrauchten Aufwand abgeleitet.

## 25.3 Fortschritt je Teilpaket

| Teilpaket | Plan (PT) | Fertigstellung | Ist (PT) | Restaufwand (PT) | Prognose (PT) | Abweichung |
|---|---:|---:|---:|---:|---:|---:|
| Anlieferung, Entladung, Transport | 4,17 | 100 % | 5,0 | 0,0 | 5,00 | +0,83 |
| Heben und Positionieren | 8,33 | 100 % | 8,0 | 0,0 | 8,00 | −0,33 |
| Mechanische Befestigung | 8,50 | 35 % | 3,0 | 6,0 | 9,00 | +0,50 |
| Ausrichten und Toleranzprüfung | 4,33 | 0 % | 0,0 | 4,5 | 4,50 | +0,17 |
| Montageprotokoll und Freigabe | 2,00 | 0 % | 0,0 | 2,0 | 2,00 | +0,00 |
| **Summe** | **27,33** | **57 %** | **16,0** | **12,5** | **28,50** | **+1,17** |

**Ursachen der Abweichungen:**
- Anlieferung und Entladung: +0,8 PT, weil der Tieflader 1,5 Stunden später eintraf (Bezug R-07).
- Heben und Positionieren: −0,3 PT, weil der Kranablauf routiniert lief.
- Mechanische Befestigung: +0,5 PT, weil an einem Ankerpunkt eine Nacharbeit am Adapter nötig wurde (ähnlich CR-002).

## 25.4 Restaufwand gegen Kapazität (Tag 5–6)

| Größe | PT |
|---|---:|
| Kapazität Montageteam Tag 5 und 6 (2 × 8 Personen) | 16,0 |
| Restaufwand AP 6.3 | 12,5 |
| Vorarbeiten AP 6.4 (geplant 3,7 PT plus 1,0 PT nachzuholen aus Tag 3) | 4,7 |
| **Bedarf gesamt** | **17,2** |
| **Überhang** | **1,2** |

Das Team ist an den Tagen 3 und 4 voll für AP 6.3 eingesetzt worden. Deshalb ist die Vorarbeit für AP 6.4 (Kabelvorbereitung) um 1,0 PT im Rückstand. Ohne Gegenmaßnahme würde der Überhang die Anschlussarbeiten am Tag 7 verzögern, die ebenfalls zu 100 % ausgelastet sind.

## 25.5 Maßnahmen

| Maßnahme | Verantwortlich | Fällig | Status |
|---|---|---|---|
| Springer aus der vertraglichen Abrufvereinbarung anfordern (2 PT, 1.600 EUR, zulasten Reserve, Kostenstelle AP 6.4) | Projektleitung | 05.09.2026, morgens | Beauftragt |
| Nacharbeit am Ankerpunkt 2 abschließen und Toleranz dokumentieren | Montageleitung | 05.09.2026 | In Arbeit |
| Tagesplan Tag 5 und 6 im Stand-up neu abstimmen | Montageleitung, Projektleitung | 05.09.2026, 07:00 Uhr | Offen |
| Kran für Tag 5 und 6 bestätigen | Auftragnehmer | 04.09.2026 | Erledigt |

## 25.6 Entscheidungen

- Der Springer ist mit 1.600 EUR eine Kleinänderung innerhalb der Reserve. Die Projektleitung entscheidet selbst (Grenze 10.000 EUR, siehe 1.7). Der Auftraggeber wird im Monatsbericht informiert.
- Eine Eskalation an den Lenkungskreis ist nicht nötig, weil kein Terminverzug über 5 Arbeitstage droht.

## 25.7 Ausblick

- Planmäßiger Abschluss von AP 6.3 am 06.09.2026 (Tag 6) mit Montageprotokoll und Freigabe der Fachprojektleitung.
- Danach Übergabe an AP 6.4 (Anschlüsse) am 07.09.2026.
- Nächster Berichtsstand: Ende Tag 6 (06.09.2026).
